!-Generator IDFEditor 1.43
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.6;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

! Orientation / Azimuth Nikhil
Building,
    Building,                !- Name
! Azimuth	degree
    ###ORIENT,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour





!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Annualsim,               !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1,                       !- Number of Times Runperiod to be Repeated
    Yes;                     !- Increment Day of Week on repeat








!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    New Delhi Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    6.3,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    6.3,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98757.,                  !- Barometric Pressure {Pa}
    0.5,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! New Delhi Annual Cooling Design Conditions Wind Speed=3.2m/s Wind Dir=320
! Hottest Month=JUN
! New Delhi_Delhi_IND Annual Cooling (DB=>MWB) .4%, MaxDB=42°C MWB=22.2°C
SizingPeriod:DesignDay,
    New Delhi Ann Clg .4% Condns DB=>MWB,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    42,                      !- Maximum Dry-Bulb Temperature {C}
    9.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98757.,                  !- Barometric Pressure {Pa}
    3.2,                     !- Wind Speed {m/s}
    320,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0,                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.179;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}



!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any number,              !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    ,                        !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Always 4,                !- Name
    Any number,              !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 9:00,             !- Field 3
    4,                       !- Field 4
    Until 18:00,             !- Field 5
    4,                       !- Field 6
    Until 24:00,             !- Field 7
    4;                       !- Field 8

Schedule:Compact,
    Always 20,               !- Name
    Any number,              !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,             !- Field 3
    5,                       !- Field 4
    Until 18:00,             !- Field 5
    20,                      !- Field 6
    Until 24:00,             !- Field 7
    5;                       !- Field 8

Schedule:Compact,
    Always 24,               !- Name
    Any number,              !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,             !- Field 3
    40,                      !- Field 4
    Until 18:00,             !- Field 5
    24,                      !- Field 6
    Until 24:00,             !- Field 7
    40;                      !- Field 8

Schedule:Compact,
    Internal load sch,       !- Name
    Any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until 9:00,              !- Field 3
    0,                       !- Field 4
    Until 18:00,             !- Field 5
    .9,                      !- Field 6
    Until 24:00,             !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Activity Level,          !- Name
    Any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until 9:00,              !- Field 3
    70,                      !- Field 4
    Until 18:00,             !- Field 5
    108,                     !- Field 6
    Until 24:00,             !- Field 7
    70;                      !- Field 8

Schedule:Compact,
    Fan sch,                 !- Name
    Any number,              !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,             !- Field 3
    0,                       !- Field 4
    Until 18:00,             !- Field 5
    1,                       !- Field 6
    Until 24:00,             !- Field 7
    0;                       !- Field 8


! New Added Schedules

! Schedule set    Schedule_Office_ASHRAE_90.1-1989_TypTstatSetback[]


Schedule:Compact,
    INFIL_SCH,               !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.5,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0
Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 08:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4


Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    4,                       !- Field 4
    Until: 19:00,            !- Field 5
    20,                      !- Field 6
    Until: 24:00,            !- Field 7
    4,                       !- Field 8
    For SummerDesignDay,     !- Field 9
    Until: 24:00,            !- Field 10
    4,                       !- Field 11
    For: Saturday,           !- Field 12
    Until: 08:00,            !- Field 13
    4,                       !- Field 14
    Until: 14:00,            !- Field 15
    20,                      !- Field 16
    Until: 24:00,            !- Field 17
    4,                       !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,            !- Field 20
    21.0,                    !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 24:00,            !- Field 23
    4;                       !- Field 24

Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 8:00,             !- Field 3
    40,                      !- Field 4
    Until: 9:00,             !- Field 5
    24,                      !- Field 6
    Until: 19:00,            !- Field 7
    24.0,                    !- Field 8
    Until: 24:00,            !- Field 9
    40,                      !- Field 10
    For: Saturday,           !- Field 11
    Until: 08:00,            !- Field 12
    40,                      !- Field 13
    Until: 14:00,            !- Field 14
    24.0,                    !- Field 15
    Until: 24:00,            !- Field 16
    40,                      !- Field 17
    For WinterDesignDay,     !- Field 18
    Until: 24:00,            !- Field 19
    40,                      !- Field 20
    For: Sunday Holidays AllOtherDays,  !- Field 21
    Until: 24:00,            !- Field 22
    40;                      !- Field 23

Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    90,                      !- Field 4
    For: Saturday WinterDesignDay,  !- Field 5
    Until: 24:00,            !- Field 6
    90,                      !- Field 7
    For: Sunday Holidays AllOtherDays,  !- Field 8
    Until: 24:00,            !- Field 9
    90;                      !- Field 10

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 07:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    13.0,                    !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    13.0,                    !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    13.0;                    !- Field 12

Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    16.0;                    !- Field 4

Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Floor/Roof Screed- thickness 0.07
Material,
    Concrete_mat,            !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.81,                    !- Conductivity {W/m-K}
    977,                     !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Plaster_mat,             !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    600,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    XPS INSULATION,          !- Name
    VeryRough,               !- Roughness
    0.025,                   !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

!  Nikhil
!  Nikhil
WindowMaterial:SimpleGlazingSystem,
    Testwindow,              !- Name
	
    ###GLASS_U_FACTOR,                     !- U-Factor {W/m2-K}
    ###GLASS_SHGC,                     !- Solar Heat Gain Coefficient
    ###GLASS_VT;                   !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    BLIND,                   !- Name
    HORIZONTAL,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    0.1,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.7,                     !- Front Side Slat Beam Solar Reflectance
    0.7,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.7,                     !- Front Side Slat Diffuse Solar Reflectance
    0.7,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.0,                     !- Blind Left Side Opening Multiplier
    0.0,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Roof_Construction,       !- Name
    Plaster_mat,             !- Outside Layer
    Concrete_mat,            !- Layer 2
    Plaster_mat,             !- Layer 3
    XPS INSULATION;          !- Layer 4

Construction,
    Window_Construction,     !- Name
    Testwindow;              !- Outside Layer

Construction,
    Int_Blind_Cons,          !- Name
    Testwindow,              !- Outside Layer
    BLIND;                   !- Layer 2

Construction,
    EWall_Construction,      !- Name
    Plaster_mat,             !- Outside Layer
    Concrete_mat,            !- Layer 2
    Plaster_mat,             !- Layer 3
    XPS INSULATION;          !- Layer 4

Construction,
    Floor_Construction,      !- Name
    Plaster_mat,             !- Outside Layer
    Concrete_mat,            !- Layer 2
    Plaster_mat,             !- Layer 3
    XPS INSULATION;          !- Layer 4



!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Zone_1,                  !- Name
	! NO CHANGE
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    Zone_2,                  !- Name
    0,                       !- Direction of Relative North {deg}
    ###Z_2_X,                       !- X Origin {m}
    ###Z_2_Y,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    Zone_3,                  !- Name
    0,                       !- Direction of Relative North {deg}
   ###Z_3_X,                       !- X Origin {m}
    ###Z_3_Y,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    Zone_4,                  !- Name
	! NO CHANGE
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    Zone_Core,               !- Name
    0,                       !- Direction of Relative North {deg}
    ###Z_C_X,                       !- X Origin {m}
    ###Z_C_Y,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Zone_List,               !- Name
    Zone_1,                  !- Zone 1 Name
    Zone_2,                  !- Zone 2 Name
    Zone_3,                  !- Zone 3 Name
    Zone_4,                  !- Zone 4 Name
    Zone_Core;               !- Zone 5 Name


!-   ===========  ALL OBJECTS IN CLASS: ROOFCEILING:DETAILED ===========

RoofCeiling:Detailed,
    Zone_1_Roof,             !- Name
    Roof_Construction,       !- Construction Name
    Zone_1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
	
    ###Z_1_R_1_X,                       !- Vertex 1 X-coordinate {m}
    ###Z_1_R_1_Y,                       !- Vertex 1 Y-coordinate {m}
    ###Z_1_R_1_Z,                       !- Vertex 1 Z-coordinate {m}
    ###Z_1_R_2_X,                       !- Vertex 2 X-coordinate {m}
    ###Z_1_R_2_Y,                       !- Vertex 2 Y-coordinate {m}
    ###Z_1_R_2_Z,                       !- Vertex 2 Z-coordinate {m}
    ###Z_1_R_3_X,                       !- Vertex 3 X-coordinate {m}
    ###Z_1_R_3_Y,                       !- Vertex 3 Y-coordinate {m}
    ###Z_1_R_3_Z,                       !- Vertex 3 Z-coordinate {m}
    ###Z_1_R_4_X,                       !- Vertex 4 X-coordinate {m}
    ###Z_1_R_4_Y,                       !- Vertex 4 Y-coordinate {m}
    ###Z_1_R_4_Z;                       !- Vertex 4 Z-coordinate {m}

RoofCeiling:Detailed,
    Zone_2_Roof,             !- Name
    Roof_Construction,       !- Construction Name
    Zone_2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
	
	
    ###Z_2_R_1_X,                       !- Vertex 1 X-coordinate {m}
    ###Z_2_R_1_Y,                       !- Vertex 1 Y-coordinate {m}
    ###Z_2_R_1_Z,                       !- Vertex 1 Z-coordinate {m}
    ###Z_2_R_2_X,                       !- Vertex 2 X-coordinate {m}
    ###Z_2_R_2_Y,                       !- Vertex 2 Y-coordinate {m}
    ###Z_2_R_2_Z,                       !- Vertex 2 Z-coordinate {m}
    ###Z_2_R_3_X,                       !- Vertex 3 X-coordinate {m}
    ###Z_2_R_3_Y,                       !- Vertex 3 Y-coordinate {m}
    ###Z_2_R_3_Z,                       !- Vertex 3 Z-coordinate {m}
    ###Z_2_R_4_X,                       !- Vertex 4 X-coordinate {m}
    ###Z_2_R_4_Y,                       !- Vertex 4 Y-coordinate {m}
    ###Z_2_R_4_Z;                       !- Vertex 4 Z-coordinate {m}

RoofCeiling:Detailed,
    Zone_3_Roof,             !- Name
    Roof_Construction,       !- Construction Name
    Zone_3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
	
	
	
	
    ###Z_3_R_1_X,                       !- Vertex 1 X-coordinate {m}
    ###Z_3_R_1_Y,                       !- Vertex 1 Y-coordinate {m}
    ###Z_3_R_1_Z,                       !- Vertex 1 Z-coordinate {m}
    ###Z_3_R_2_X,                       !- Vertex 2 X-coordinate {m}
    ###Z_3_R_2_Y,                       !- Vertex 2 Y-coordinate {m}
    ###Z_3_R_2_Z,                       !- Vertex 2 Z-coordinate {m}
    ###Z_3_R_3_X,                       !- Vertex 3 X-coordinate {m}
    ###Z_3_R_3_Y,                       !- Vertex 3 Y-coordinate {m}
    ###Z_3_R_3_Z,                       !- Vertex 3 Z-coordinate {m}
    ###Z_3_R_4_X,                       !- Vertex 4 X-coordinate {m}
    ###Z_3_R_4_Y,                       !- Vertex 4 Y-coordinate {m}
    ###Z_3_R_4_Z;                       !- Vertex 4 Z-coordinate {m}

RoofCeiling:Detailed,
    Zone_4_Roof,             !- Name
    Roof_Construction,       !- Construction Name
    Zone_4,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
	
	###Z_4_R_1_X,                       !- Vertex 1 X-coordinate {m}
    ###Z_4_R_1_Y,                       !- Vertex 1 Y-coordinate {m}
    ###Z_4_R_1_Z,                       !- Vertex 1 Z-coordinate {m}
    ###Z_4_R_2_X,                       !- Vertex 2 X-coordinate {m}
    ###Z_4_R_2_Y,                       !- Vertex 2 Y-coordinate {m}
    ###Z_4_R_2_Z,                       !- Vertex 2 Z-coordinate {m}
    ###Z_4_R_3_X,                       !- Vertex 3 X-coordinate {m}
    ###Z_4_R_3_Y,                       !- Vertex 3 Y-coordinate {m}
    ###Z_4_R_3_Z,                       !- Vertex 3 Z-coordinate {m}
    ###Z_4_R_4_X,                       !- Vertex 4 X-coordinate {m}
    ###Z_4_R_4_Y,                       !- Vertex 4 Y-coordinate {m}
    ###Z_4_R_4_Z;                       !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FLOOR:DETAILED ===========

Floor:Detailed,
    Zone_1_Floor,            !- Name
    Floor_Construction,      !- Construction Name
    Zone_1,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
	
	
    ###Z_1_F_1_X,                       !- Vertex 1 X-coordinate {m}
    ###Z_1_F_1_Y,                       !- Vertex 1 Y-coordinate {m}
    ###Z_1_F_1_Z,                       !- Vertex 1 Z-coordinate {m}
    ###Z_1_F_2_X,                       !- Vertex 2 X-coordinate {m}
    ###Z_1_F_2_Y,                       !- Vertex 2 Y-coordinate {m}
    ###Z_1_F_2_Z,                       !- Vertex 2 Z-coordinate {m}
    ###Z_1_F_3_X,                       !- Vertex 3 X-coordinate {m}
    ###Z_1_F_3_Y,                       !- Vertex 3 Y-coordinate {m}
    ###Z_1_F_3_Z,                       !- Vertex 3 Z-coordinate {m}
    ###Z_1_F_4_X,                       !- Vertex 4 X-coordinate {m}
    ###Z_1_F_4_Y,                       !- Vertex 4 Y-coordinate {m}
    ###Z_1_F_4_Z;                       !- Vertex 4 Z-coordinate {m}

Floor:Detailed,
    Zone_2_Floor,            !- Name
    Floor_Construction,      !- Construction Name
    Zone_2,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
	
	
    ###Z_2_F_1_X,                       !- Vertex 1 X-coordinate {m}
    ###Z_2_F_1_Y,                       !- Vertex 1 Y-coordinate {m}
    ###Z_2_F_1_Z,                       !- Vertex 1 Z-coordinate {m}
    ###Z_2_F_2_X,                       !- Vertex 2 X-coordinate {m}
    ###Z_2_F_2_Y,                       !- Vertex 2 Y-coordinate {m}
    ###Z_2_F_2_Z,                       !- Vertex 2 Z-coordinate {m}
    ###Z_2_F_3_X,                       !- Vertex 3 X-coordinate {m}
    ###Z_2_F_3_Y,                       !- Vertex 3 Y-coordinate {m}
    ###Z_2_F_3_Z,                       !- Vertex 3 Z-coordinate {m}
    ###Z_2_F_4_X,                       !- Vertex 4 X-coordinate {m}
    ###Z_2_F_4_Y,                       !- Vertex 4 Y-coordinate {m}
    ###Z_2_F_4_Z;                       !- Vertex 4 Z-coordinate {m}
	
	
	
	
Floor:Detailed,
    Zone_3_Floor,            !- Name
    Floor_Construction,      !- Construction Name
    Zone_3,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
	
	
    ###Z_3_F_1_X,                       !- Vertex 1 X-coordinate {m}
    ###Z_3_F_1_Y,                       !- Vertex 1 Y-coordinate {m}
    ###Z_3_F_1_Z,                       !- Vertex 1 Z-coordinate {m}
    ###Z_3_F_2_X,                       !- Vertex 2 X-coordinate {m}
    ###Z_3_F_2_Y,                       !- Vertex 2 Y-coordinate {m}
    ###Z_3_F_2_Z,                       !- Vertex 2 Z-coordinate {m}
    ###Z_3_F_3_X,                       !- Vertex 3 X-coordinate {m}
    ###Z_3_F_3_Y,                       !- Vertex 3 Y-coordinate {m}
    ###Z_3_F_3_Z,                       !- Vertex 3 Z-coordinate {m}
    ###Z_3_F_4_X,                       !- Vertex 4 X-coordinate {m}
    ###Z_3_F_4_Y,                       !- Vertex 4 Y-coordinate {m}
    ###Z_3_F_4_Z;                       !- Vertex 4 Z-coordinate {m}
	
	
	
	
	
Floor:Detailed,
    Zone_4_Floor,            !- Name
    Floor_Construction,      !- Construction Name
    Zone_4,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
	
	
	
	###Z_4_F_1_X,                       !- Vertex 1 X-coordinate {m}
    ###Z_4_F_1_Y,                       !- Vertex 1 Y-coordinate {m}
    ###Z_4_F_1_Z,                       !- Vertex 1 Z-coordinate {m}
    ###Z_4_F_2_X,                       !- Vertex 2 X-coordinate {m}
    ###Z_4_F_2_Y,                       !- Vertex 2 Y-coordinate {m}
    ###Z_4_F_2_Z,                       !- Vertex 2 Z-coordinate {m}
    ###Z_4_F_3_X,                       !- Vertex 3 X-coordinate {m}
    ###Z_4_F_3_Y,                       !- Vertex 3 Y-coordinate {m}
    ###Z_4_F_3_Z,                       !- Vertex 3 Z-coordinate {m}
    ###Z_4_F_4_X,                       !- Vertex 4 X-coordinate {m}
    ###Z_4_F_4_Y,                       !- Vertex 4 Y-coordinate {m}
    ###Z_4_F_4_Z;                       !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WALL:EXTERIOR ===========

!  Nikhil
Wall:Exterior,
    N_Wall,                  !- Name
    EWall_Construction,      !- Construction Name
    Zone_3,                  !- Zone Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
	
    ###Z_3_ExWall_X,                       !- Starting X Coordinate {m}
    ###Z_3_ExWall_Y,                       !- Starting Y Coordinate {m}
    ###Z_3_ExWall_Z,                       !- Starting Z Coordinate {m}
    ###Z_3_ExWall_L,                       !- Length {m}
    ###Z_3_ExWall_H;                     !- Height {m}

!  Nikhil
Wall:Exterior,
    S_Wall,                  !- Name
    EWall_Construction,      !- Construction Name
    Zone_1,                  !- Zone Name
    180,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    ###Z_1_ExWall_X,                       !- Starting X Coordinate {m}
    ###Z_1_ExWall_Y,                       !- Starting Y Coordinate {m}
    ###Z_1_ExWall_Z,                       !- Starting Z Coordinate {m}
    ###Z_1_ExWall_L,                       !- Length {m}
    ###Z_1_ExWall_H;                     !- Height {m}

!  Nikhil
Wall:Exterior,
    E_Wall,                  !- Name
    EWall_Construction,      !- Construction Name
    Zone_2,                  !- Zone Name
    90,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    ###Z_2_ExWall_X,                       !- Starting X Coordinate {m}
    ###Z_2_ExWall_Y,                       !- Starting Y Coordinate {m}
    ###Z_2_ExWall_Z,                       !- Starting Z Coordinate {m}
    ###Z_2_ExWall_L,                       !- Length {m}
    ###Z_2_ExWall_H;                     !- Height {m}

!  Nikhil
Wall:Exterior,
    W_Wall,                  !- Name
    EWall_Construction,      !- Construction Name
    Zone_4,                  !- Zone Name
    270,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    ###Z_4_ExWall_X,                       !- Starting X Coordinate {m}
    ###Z_4_ExWall_Y,                       !- Starting Y Coordinate {m}
    ###Z_4_ExWall_Z,                       !- Starting Z Coordinate {m}
    ###Z_4_ExWall_L,                       !- Length {m}
    ###Z_4_ExWall_H;                     !- Height {m}


!-   ===========  ALL OBJECTS IN CLASS: WALL:INTERZONE ===========

Wall:Interzone,
    Zone_3_S,                !- Name
    EWall_Construction,      !- Construction Name
    Zone_3,                  !- Zone Name
    Zone_Core,               !- Outside Boundary Condition Object
    180,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    ###Z_3_IntWall_S_X,                       !- Starting X Coordinate {m}
    ###Z_3_IntWall_S_Y,                       !- Starting Y Coordinate {m}
    ###Z_3_IntWall_S_Z,                       !- Starting Z Coordinate {m}
    ###Z_3_IntWall_S_L,                       !- Length {m}
    ###Z_3_IntWall_S_H;                     !- Height {m}

Wall:Interzone,
    Zone_3_E,                !- Name
    EWall_Construction,      !- Construction Name
    Zone_3,                  !- Zone Name
    Zone_2,                  !- Outside Boundary Condition Object
    135,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    ###Z_3_IntWall_E_X,                       !- Starting X Coordinate {m}
    ###Z_3_IntWall_E_Y,                       !- Starting Y Coordinate {m}
    ###Z_3_IntWall_E_Z,                       !- Starting Z Coordinate {m}
    ###Z_3_IntWall_E_L,                       !- Length {m}
    ###Z_3_IntWall_E_H;                     !- Height {m}

Wall:Interzone,
    Zone_3_W,                !- Name
    EWall_Construction,      !- Construction Name
    Zone_3,                  !- Zone Name
    Zone_4,                  !- Outside Boundary Condition Object
    45,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    ###Z_3_IntWall_W_X,                       !- Starting X Coordinate {m}
    ###Z_3_IntWall_W_Y,                       !- Starting Y Coordinate {m}
    ###Z_3_IntWall_W_Z,                       !- Starting Z Coordinate {m}
    ###Z_3_IntWall_W_L,                       !- Length {m}
    ###Z_3_IntWall_W_H;                     !- Height {m}

Wall:Interzone,
    Zone_1_N,                !- Name
    EWall_Construction,      !- Construction Name
    Zone_1,                  !- Zone Name
    Zone_Core,               !- Outside Boundary Condition Object
    180,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    ###Z_1_IntWall_N_X,                       !- Starting X Coordinate {m}
    ###Z_1_IntWall_N_Y,                       !- Starting Y Coordinate {m}
    ###Z_1_IntWall_N_Z,                       !- Starting Z Coordinate {m}
    ###Z_1_IntWall_N_L,                       !- Length {m}
    ###Z_1_IntWall_N_H;                     !- Height {m}

Wall:Interzone,
    Zone_1_W,                !- Name
    EWall_Construction,      !- Construction Name
    Zone_1,                  !- Zone Name
    Zone_4,                  !- Outside Boundary Condition Object
    135,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    ###Z_1_IntWall_W_X,                       !- Starting X Coordinate {m}
    ###Z_1_IntWall_W_Y,                       !- Starting Y Coordinate {m}
    ###Z_1_IntWall_W_Z,                       !- Starting Z Coordinate {m}
    ###Z_1_IntWall_W_L,                       !- Length {m}
    ###Z_1_IntWall_W_H;                     !- Height {m}

Wall:Interzone,
    Zone_1_E,                !- Name
    EWall_Construction,      !- Construction Name
    Zone_1,                  !- Zone Name
    Zone_2,                  !- Outside Boundary Condition Object
    45,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    ###Z_1_IntWall_E_X,                       !- Starting X Coordinate {m}
    ###Z_1_IntWall_E_Y,                       !- Starting Y Coordinate {m}
    ###Z_1_IntWall_E_Z,                       !- Starting Z Coordinate {m}
    ###Z_1_IntWall_E_L,                       !- Length {m}
    ###Z_1_IntWall_E_H;                     !- Height {m}

Wall:Interzone,
    Zone_2_S,                !- Name
    EWall_Construction,      !- Construction Name
    Zone_2,                  !- Zone Name
    Zone_1,                  !- Outside Boundary Condition Object
    225,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    ###Z_2_IntWall_S_X,                       !- Starting X Coordinate {m}
    ###Z_2_IntWall_S_Y,                       !- Starting Y Coordinate {m}
    ###Z_2_IntWall_S_Z,                       !- Starting Z Coordinate {m}
    ###Z_2_IntWall_S_L,                       !- Length {m}
    ###Z_2_IntWall_S_H;                     !- Height {m}

Wall:Interzone,
    Zone_2_W,                !- Name
    EWall_Construction,      !- Construction Name
    Zone_2,                  !- Zone Name
    Zone_Core,               !- Outside Boundary Condition Object
    90,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    ###Z_2_IntWall_W_X,                       !- Starting X Coordinate {m}
    ###Z_2_IntWall_W_Y,                       !- Starting Y Coordinate {m}
    ###Z_2_IntWall_W_Z,                       !- Starting Z Coordinate {m}
    ###Z_2_IntWall_W_L,                       !- Length {m}
    ###Z_2_IntWall_W_H;                     !- Height {m}

Wall:Interzone,
    Zone_2_N,                !- Name
    EWall_Construction,      !- Construction Name
    Zone_2,                  !- Zone Name
    Zone_3,                  !- Outside Boundary Condition Object
    135,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    ###Z_2_IntWall_N_X,                       !- Starting X Coordinate {m}
    ###Z_2_IntWall_N_Y,                       !- Starting Y Coordinate {m}
    ###Z_2_IntWall_N_Z,                       !- Starting Z Coordinate {m}
    ###Z_2_IntWall_N_L,                       !- Length {m}
    ###Z_2_IntWall_N_H;                     !- Height {m}

Wall:Interzone,
    Zone_4_S,                !- Name
    EWall_Construction,      !- Construction Name
    Zone_4,                  !- Zone Name
    Zone_1,                  !- Outside Boundary Condition Object
    135,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    ###Z_4_IntWall_S_X,                       !- Starting X Coordinate {m}
    ###Z_4_IntWall_S_Y,                       !- Starting Y Coordinate {m}
    ###Z_4_IntWall_S_Z,                       !- Starting Z Coordinate {m}
    ###Z_4_IntWall_S_L,                       !- Length {m}
    ###Z_4_IntWall_S_H;                     !- Height {m}

Wall:Interzone,
    Zone_4_N,                !- Name
    EWall_Construction,      !- Construction Name
    Zone_4,                  !- Zone Name
    Zone_3,                  !- Outside Boundary Condition Object
    45,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    ###Z_4_IntWall_N_X,                       !- Starting X Coordinate {m}
    ###Z_4_IntWall_N_Y,                       !- Starting Y Coordinate {m}
    ###Z_4_IntWall_N_Z,                       !- Starting Z Coordinate {m}
    ###Z_4_IntWall_N_L,                       !- Length {m}
    ###Z_4_IntWall_N_H;                     !- Height {m}

Wall:Interzone,
    Zone_4_E,                !- Name
    EWall_Construction,      !- Construction Name
    Zone_4,                  !- Zone Name
    Zone_Core,               !- Outside Boundary Condition Object
    90,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    ###Z_4_IntWall_E_X,                       !- Starting X Coordinate {m}
    ###Z_4_IntWall_E_Y,                       !- Starting Y Coordinate {m}
    ###Z_4_IntWall_E_Z,                       !- Starting Z Coordinate {m}
    ###Z_4_IntWall_E_L,                       !- Length {m}
    ###Z_4_IntWall_E_H;                     !- Height {m}


!-   ===========  ALL OBJECTS IN CLASS: ROOF ===========

Roof,
    CORE_ROOF,               !- Name
    Roof_Construction,       !- Construction Name
    Zone_Core,               !- Zone Name
    0,                       !- Azimuth Angle {deg}
    180,                     !- Tilt Angle {deg}
    ###Z_C_R_X,                       !- Starting X Coordinate {m}
    ###Z_C_R_Y,                       !- Starting Y Coordinate {m}
    ###Z_C_R_Z,                       !- Starting Z Coordinate {m}
    ###Z_C_R_L,                       !- Length {m}
    ###Z_C_R_W;                       !- Width {m}


!-   ===========  ALL OBJECTS IN CLASS: FLOOR:GROUNDCONTACT ===========

Floor:GroundContact,
    CORE_FLOOR,              !- Name
    Floor_Construction,       !- Construction Name
    Zone_Core,               !- Zone Name
    0,                       !- Azimuth Angle {deg}
    180,                     !- Tilt Angle {deg}
    ###Z_C_F_X,                       !- Starting X Coordinate {m}
    ###Z_C_F_Y,                       !- Starting Y Coordinate {m}
    ###Z_C_F_Z,                       !- Starting Z Coordinate {m}
    ###Z_C_F_L,                       !- Length {m}
    ###Z_C_F_W;                       !- Width {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOW ===========

!  Nikhil
Window,
    North_Window,            !- Name
    Window_Construction,     !- Construction Name
    N_Wall,                  !- Building Surface Name
    INCIDENT SOLAR ON BLIND, !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ###Z_3_Win_X,                       !- Starting X Coordinate {m}
    ###Z_3_Win_Z,                   !- Starting Z Coordinate {m}
    ###Z_3_Win_L,                       !- Length {m}
    ###Z_3_Win_H;                       !- Height {m}

!  Nikhil
Window,
    South_Window,            !- Name
    Window_Construction,     !- Construction Name
    S_Wall,                  !- Building Surface Name
    INCIDENT SOLAR ON BLIND, !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ###Z_1_Win_X,                       !- Starting X Coordinate {m}
    ###Z_1_Win_Z,                   !- Starting Z Coordinate {m}
    ###Z_1_Win_L,                       !- Length {m}
    ###Z_1_Win_H;                       !- Height {m}

!  Nikhil
Window,
    East_Window,             !- Name
    Window_Construction,     !- Construction Name
    E_Wall,                  !- Building Surface Name
    INCIDENT SOLAR ON BLIND, !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ###Z_2_Win_X,                       !- Starting X Coordinate {m}
    ###Z_2_Win_Z,                   !- Starting Z Coordinate {m}
    ###Z_2_Win_L,                       !- Length {m}
    ###Z_2_Win_H;                       !- Height {m}

!  Nikhil
Window,
    West_Window,             !- Name
    Window_Construction,     !- Construction Name
    W_Wall,                  !- Building Surface Name
    INCIDENT SOLAR ON BLIND, !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ###Z_4_Win_X,                       !- Starting X Coordinate {m}
    ###Z_4_Win_Z,                   !- Starting Z Coordinate {m}
    ###Z_4_Win_L,                       !- Length {m}
    ###Z_4_Win_H;                       !- Height {m}




!-   ===========  ALL OBJECTS IN CLASS: SHADING:OVERHANG ===========

!  Nikhil
Shading:Overhang,
    Test_overhang_N,         !- Name
    North_Window,            !- Window or Door Name
    0.0,                     !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0.0,                     !- Left extension from Window/Door Width {m}
    0.0,                     !- Right extension from Window/Door Width {m}
    ###Shade_N;                     !- Depth {m}

!  Nikhil
Shading:Overhang,
    Test_overhang_S,         !- Name
    South_Window,            !- Window or Door Name
    0.0,                     !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0.0,                     !- Left extension from Window/Door Width {m}
    0.0,                     !- Right extension from Window/Door Width {m}
    ###Shade_S;                     !- Depth {m}

!  Nikhil
Shading:Overhang,
    Test_overhang_E,         !- Name
    East_Window,             !- Window or Door Name
    0.0,                     !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0.0,                     !- Left extension from Window/Door Width {m}
    0.0,                     !- Right extension from Window/Door Width {m}
    ###Shade_E;                     !- Depth {m}

!  Nikhil
Shading:Overhang,
    Test_overhang_W,         !- Name
    West_Window,             !- Window or Door Name
    0.0,                     !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0.0,                     !- Left extension from Window/Door Width {m}
    0.0,                     !- Right extension from Window/Door Width {m}
    ###Shade_W;                     !- Depth {m}





!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Occupancy_load,          !- Name
    Zone_List,               !- Zone or ZoneList Name
    Internal load sch,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10,                      !- Zone Floor Area per Person {m2/person}
    0.1,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Level,          !- Activity Level Schedule Name
    3.82E-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Internal Lighting_load,  !- Name
    Zone_List,               !- Zone or ZoneList Name
    Internal load sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Internal Equipments_load,!- Name
    Zone_List,               !- Zone or ZoneList Name
    Internal load sch,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory



!- NEW DAYLIGHT Controls as there is change in new version 86


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

  Daylighting:Controls,
    Zone_1_DaylCtrl,         !- Name
    Zone_1,                  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Zone_1_DaylRefPt1,       !- Glare Calculation Daylighting Reference Point Name
    15,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Zone_1_DaylRefPt1,       !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Zone_1_DaylRefPt1,       !- Name
    Zone_1,                  !- Zone Name
    ###Z_1_DLC_X,               !- X-Coordinate of First Reference Point {m}
    ###Z_1_DLC_Y,               !- Y-Coordinate of First Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Zone_2_DaylCtrl,         !- Name
    Zone_2,                  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Zone_2_DaylRefPt1,       !- Glare Calculation Daylighting Reference Point Name
    15,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Zone_2_DaylRefPt1,       !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Zone_2_DaylRefPt1,       !- Name
    Zone_2,                  !- Zone Name
    ###Z_2_DLC_X,               !- X-Coordinate of First Reference Point {m}
    ###Z_2_DLC_Y,               !- Y-Coordinate of First Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Zone_3_DaylCtrl,         !- Name
    Zone_3,                  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Zone_3_DaylRefPt1,       !- Glare Calculation Daylighting Reference Point Name
    15,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Zone_3_DaylRefPt1,       !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Zone_3_DaylRefPt1,       !- Name
    Zone_3,                  !- Zone Name
   ###Z_3_DLC_X,               !- X-Coordinate of First Reference Point {m}
    ###Z_3_DLC_Y,               !- Y-Coordinate of First Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Zone_4_DaylCtrl,         !- Name
    Zone_4,                  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Zone_4_DaylRefPt1,       !- Glare Calculation Daylighting Reference Point Name
    15,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Zone_4_DaylRefPt1,       !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Zone_4_DaylRefPt1,       !- Name
    Zone_4,                  !- Zone Name
	###Z_4_DLC_X,               !- X-Coordinate of First Reference Point {m}
    ###Z_4_DLC_Y,               !- Y-Coordinate of First Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}      	
	
	
	
	

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
    INCIDENT SOLAR ON BLIND, !- Name
    InteriorBlind,           !- Shading Type
    Int_Blind_Cons,          !- Construction with Shading Name
    AlwaysOff,   !- Shading Control Type
    ,                        !- Schedule Name
    200,                     !- Setpoint {W/m2, W or deg C}
    NO,                      !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Outdoor_Specs,           !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944;                 !- Outdoor Air Flow per Person {m3/s-person}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    Outdoor_ZAD,             !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_2 *****
Sizing:Zone,
    Zone_List,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Outdoor_Specs,           !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Outdoor_ZAD;             !- Design Specification Zone Air Distribution Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    VAV_PFP-BOXES_1,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    VentilationRateProcedure,!- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    CoolSys1,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    CoolSys1 Chiller TowerSys,  !- Plant or Condenser Loop Name
    CONDENSER,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_1 Thermostat,  !- Name
    Zone_List,               !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_1 DualSPSched;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:PARALLELPIU:REHEAT ===========

AirTerminal:SingleDuct:ParallelPIU:Reheat,
    ZN_1_FLR_1_SEC_1 PFP Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Primary Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Secondary Air Flow Rate {m3/s}
    AUTOSIZE,                !- Minimum Primary Air Flow Fraction
    AUTOSIZE,                !- Fan On Flow Fraction
    ZN_1_FLR_1_SEC_1 PFPPrimary Air Inlet Node,  !- Supply Air Inlet Node Name
    ZN_1_FLR_1_SEC_1 PFPSecondary Air Inlet Node,  !- Secondary Air Inlet Node Name
    ZN_1_FLR_1_SEC_1 PFPPrimary Air Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_1 PFPreheat air inlet node,  !- Reheat Coil Air Inlet Node Name
    ZN_1_FLR_1_SEC_1 PFP zone mixer,  !- Zone Mixer Name
    ZN_1_FLR_1_SEC_1 PFP fan,!- Fan Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ZN_1_FLR_1_SEC_1 PFP reheat coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.0005;                  !- Convergence Tolerance

AirTerminal:SingleDuct:ParallelPIU:Reheat,
    ZN_1_FLR_1_SEC_2 PFP Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Primary Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Secondary Air Flow Rate {m3/s}
    AUTOSIZE,                !- Minimum Primary Air Flow Fraction
    AUTOSIZE,                !- Fan On Flow Fraction
    ZN_1_FLR_1_SEC_2 PFPPrimary Air Inlet Node,  !- Supply Air Inlet Node Name
    ZN_1_FLR_1_SEC_2 PFPSecondary Air Inlet Node,  !- Secondary Air Inlet Node Name
    ZN_1_FLR_1_SEC_2 PFPPrimary Air Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_2 PFPreheat air inlet node,  !- Reheat Coil Air Inlet Node Name
    ZN_1_FLR_1_SEC_2 PFP zone mixer,  !- Zone Mixer Name
    ZN_1_FLR_1_SEC_2 PFP fan,!- Fan Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ZN_1_FLR_1_SEC_2 PFP reheat coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.0005;                  !- Convergence Tolerance

AirTerminal:SingleDuct:ParallelPIU:Reheat,
    ZN_1_FLR_1_SEC_3 PFP Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Primary Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Secondary Air Flow Rate {m3/s}
    AUTOSIZE,                !- Minimum Primary Air Flow Fraction
    AUTOSIZE,                !- Fan On Flow Fraction
    ZN_1_FLR_1_SEC_3 PFPPrimary Air Inlet Node,  !- Supply Air Inlet Node Name
    ZN_1_FLR_1_SEC_3 PFPSecondary Air Inlet Node,  !- Secondary Air Inlet Node Name
    ZN_1_FLR_1_SEC_3 PFPPrimary Air Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_3 PFPreheat air inlet node,  !- Reheat Coil Air Inlet Node Name
    ZN_1_FLR_1_SEC_3 PFP zone mixer,  !- Zone Mixer Name
    ZN_1_FLR_1_SEC_3 PFP fan,!- Fan Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ZN_1_FLR_1_SEC_3 PFP reheat coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.0005;                  !- Convergence Tolerance

AirTerminal:SingleDuct:ParallelPIU:Reheat,
    ZN_1_FLR_1_SEC_4 PFP Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Primary Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Secondary Air Flow Rate {m3/s}
    AUTOSIZE,                !- Minimum Primary Air Flow Fraction
    AUTOSIZE,                !- Fan On Flow Fraction
    ZN_1_FLR_1_SEC_4 PFPPrimary Air Inlet Node,  !- Supply Air Inlet Node Name
    ZN_1_FLR_1_SEC_4 PFPSecondary Air Inlet Node,  !- Secondary Air Inlet Node Name
    ZN_1_FLR_1_SEC_4 PFPPrimary Air Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_4 PFPreheat air inlet node,  !- Reheat Coil Air Inlet Node Name
    ZN_1_FLR_1_SEC_4 PFP zone mixer,  !- Zone Mixer Name
    ZN_1_FLR_1_SEC_4 PFP fan,!- Fan Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ZN_1_FLR_1_SEC_4 PFP reheat coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.0005;                  !- Convergence Tolerance

AirTerminal:SingleDuct:ParallelPIU:Reheat,
    ZN_1_FLR_1_SEC_5 PFP Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Primary Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Secondary Air Flow Rate {m3/s}
    AUTOSIZE,                !- Minimum Primary Air Flow Fraction
    AUTOSIZE,                !- Fan On Flow Fraction
    ZN_1_FLR_1_SEC_5 PFPPrimary Air Inlet Node,  !- Supply Air Inlet Node Name
    ZN_1_FLR_1_SEC_5 PFPSecondary Air Inlet Node,  !- Secondary Air Inlet Node Name
    ZN_1_FLR_1_SEC_5 PFPPrimary Air Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_5 PFPreheat air inlet node,  !- Reheat Coil Air Inlet Node Name
    ZN_1_FLR_1_SEC_5 PFP zone mixer,  !- Zone Mixer Name
    ZN_1_FLR_1_SEC_5 PFP fan,!- Fan Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ZN_1_FLR_1_SEC_5 PFP reheat coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.0005;                  !- Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_1_SEC_1 PFP,    !- Name
    ZN_1_FLR_1_SEC_1 PFPPrimary Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_1_SEC_1 PFP Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_1_SEC_2 PFP,    !- Name
    ZN_1_FLR_1_SEC_2 PFPPrimary Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_1_SEC_2 PFP Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_1_SEC_3 PFP,    !- Name
    ZN_1_FLR_1_SEC_3 PFPPrimary Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_1_SEC_3 PFP Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_1_SEC_4 PFP,    !- Name
    ZN_1_FLR_1_SEC_4 PFPPrimary Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_1_SEC_4 PFP Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_1_SEC_5 PFP,    !- Name
    ZN_1_FLR_1_SEC_5 PFPPrimary Air Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ParallelPIU:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_1_SEC_5 PFP Component;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_1 PFP,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_2 PFP,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_3 PFP,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_4 PFP,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_5 PFP,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Zone_1,                  !- Zone Name
    ZN_1_FLR_1_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_1 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone_2,                  !- Zone Name
    ZN_1_FLR_1_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_2 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone_3,                  !- Zone Name
    ZN_1_FLR_1_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_3 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone_4,                  !- Zone Name
    ZN_1_FLR_1_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_4 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Zone_Core,               !- Zone Name
    ZN_1_FLR_1_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_5 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_5 Return Air Node Name;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
    ZN_1_FLR_1_SEC_1 PFP fan,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0.6,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_1 PFPSecondary Air Inlet Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_1 PFPfan outlet node,  !- Air Outlet Node Name
    Fan-Powered Terminal Fan;!- End-Use Subcategory

Fan:ConstantVolume,
    ZN_1_FLR_1_SEC_2 PFP fan,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0.6,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_2 PFPSecondary Air Inlet Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_2 PFPfan outlet node,  !- Air Outlet Node Name
    Fan-Powered Terminal Fan;!- End-Use Subcategory

Fan:ConstantVolume,
    ZN_1_FLR_1_SEC_3 PFP fan,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0.6,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_3 PFPSecondary Air Inlet Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_3 PFPfan outlet node,  !- Air Outlet Node Name
    Fan-Powered Terminal Fan;!- End-Use Subcategory

Fan:ConstantVolume,
    ZN_1_FLR_1_SEC_4 PFP fan,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0.6,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_4 PFPSecondary Air Inlet Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_4 PFPfan outlet node,  !- Air Outlet Node Name
    Fan-Powered Terminal Fan;!- End-Use Subcategory

Fan:ConstantVolume,
    ZN_1_FLR_1_SEC_5 PFP fan,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    0.6,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_5 PFPSecondary Air Inlet Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_5 PFPfan outlet node,  !- Air Outlet Node Name
    Fan-Powered Terminal Fan;!- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    VAV_PFP-BOXES_1_Fan,     !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.6000,                  !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0000,                  !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_PFP-BOXES_1_CoolC 1-VAV_PFP-BOXES_1_FanNode,  !- Air Inlet Node Name
    VAV_PFP-BOXES_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    VAV_PFP-BOXES_1_CoolC 1, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_PFP-BOXES_1_CoolC 1 Demand Inlet Node,  !- Water Inlet Node Name
    VAV_PFP-BOXES_1_CoolC 1 Demand Outlet Node,  !- Water Outlet Node Name
    VAV_PFP-BOXES_1_OA-VAV_PFP-BOXES_1_CoolC 1Node,  !- Air Inlet Node Name
    VAV_PFP-BOXES_1_CoolC 1-VAV_PFP-BOXES_1_FanNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    ZN_1_FLR_1_SEC_1 PFP reheat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1,                       !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_1_SEC_1 PFPreheat air inlet node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_1 PFPPrimary Air Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ZN_1_FLR_1_SEC_2 PFP reheat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1,                       !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_1_SEC_2 PFPreheat air inlet node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_2 PFPPrimary Air Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ZN_1_FLR_1_SEC_3 PFP reheat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1,                       !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_1_SEC_3 PFPreheat air inlet node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_3 PFPPrimary Air Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ZN_1_FLR_1_SEC_4 PFP reheat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1,                       !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_1_SEC_4 PFPreheat air inlet node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_4 PFPPrimary Air Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ZN_1_FLR_1_SEC_5 PFP reheat coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1,                       !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_1_SEC_5 PFPreheat air inlet node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_5 PFPPrimary Air Outlet Node;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    VAV_PFP-BOXES_1_CoolC 1_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_PFP-BOXES_1_CoolC 1-VAV_PFP-BOXES_1_FanNode,  !- Sensor Node Name
    VAV_PFP-BOXES_1_CoolC 1 Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    VAV_PFP-BOXES_1_OA_Controller,  !- Name
    VAV_PFP-BOXES_1_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_PFP-BOXES_1 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_PFP-BOXES_1_OA-VAV_PFP-BOXES_1_CoolC 1Node,  !- Mixed Air Node Name
    VAV_PFP-BOXES_1_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    VAV_PFP-BOXES_1_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_PFP-BOXES_1_CoolC 1_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_PFP-BOXES_1_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_PFP-BOXES_1_OA_Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

!***** Air Loop: VAV_PFP-BOXES_1 *****
AirLoopHVAC,
    VAV_PFP-BOXES_1,         !- Name
    VAV_PFP-BOXES_1_Controllers,  !- Controller List Name
    VAV_PFP-BOXES_1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_PFP-BOXES_1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_PFP-BOXES_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_PFP-BOXES_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_PFP-BOXES_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_PFP-BOXES_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_PFP-BOXES_1_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_PFP-BOXES_1_OAMixing Box;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    VAV_PFP-BOXES_1_OA,      !- Name
    VAV_PFP-BOXES_1_OA_Controllers,  !- Controller List Name
    VAV_PFP-BOXES_1_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_PFP-BOXES_1 Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    VAV_PFP-BOXES_1_OAMixing Box,  !- Name
    VAV_PFP-BOXES_1_OA-VAV_PFP-BOXES_1_CoolC 1Node,  !- Mixed Air Node Name
    VAV_PFP-BOXES_1_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_PFP-BOXES_1_OARelief Node,  !- Relief Air Stream Node Name
    VAV_PFP-BOXES_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    VAV_PFP-BOXES_1 Supply Air Splitter,  !- Name
    VAV_PFP-BOXES_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_1 PFPPrimary Air Inlet Node,  !- Outlet 1 Node Name
    ZN_1_FLR_1_SEC_2 PFPPrimary Air Inlet Node,  !- Outlet 2 Node Name
    ZN_1_FLR_1_SEC_3 PFPPrimary Air Inlet Node,  !- Outlet 3 Node Name
    ZN_1_FLR_1_SEC_4 PFPPrimary Air Inlet Node,  !- Outlet 4 Node Name
    ZN_1_FLR_1_SEC_5 PFPPrimary Air Inlet Node;  !- Outlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    VAV_PFP-BOXES_1 Supply Path,  !- Name
    VAV_PFP-BOXES_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_PFP-BOXES_1 Supply Air Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    ZN_1_FLR_1_SEC_1 PFP zone mixer,  !- Name
    ZN_1_FLR_1_SEC_1 PFPreheat air inlet node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_1 PFPPrimary Air Inlet Node,  !- Inlet 1 Node Name
    ZN_1_FLR_1_SEC_1 PFPfan outlet node;  !- Inlet 2 Node Name

AirLoopHVAC:ZoneMixer,
    ZN_1_FLR_1_SEC_2 PFP zone mixer,  !- Name
    ZN_1_FLR_1_SEC_2 PFPreheat air inlet node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_2 PFPPrimary Air Inlet Node,  !- Inlet 1 Node Name
    ZN_1_FLR_1_SEC_2 PFPfan outlet node;  !- Inlet 2 Node Name

AirLoopHVAC:ZoneMixer,
    ZN_1_FLR_1_SEC_3 PFP zone mixer,  !- Name
    ZN_1_FLR_1_SEC_3 PFPreheat air inlet node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_3 PFPPrimary Air Inlet Node,  !- Inlet 1 Node Name
    ZN_1_FLR_1_SEC_3 PFPfan outlet node;  !- Inlet 2 Node Name

AirLoopHVAC:ZoneMixer,
    ZN_1_FLR_1_SEC_4 PFP zone mixer,  !- Name
    ZN_1_FLR_1_SEC_4 PFPreheat air inlet node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_4 PFPPrimary Air Inlet Node,  !- Inlet 1 Node Name
    ZN_1_FLR_1_SEC_4 PFPfan outlet node;  !- Inlet 2 Node Name

AirLoopHVAC:ZoneMixer,
    ZN_1_FLR_1_SEC_5 PFP zone mixer,  !- Name
    ZN_1_FLR_1_SEC_5 PFPreheat air inlet node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_5 PFPPrimary Air Inlet Node,  !- Inlet 1 Node Name
    ZN_1_FLR_1_SEC_5 PFPfan outlet node;  !- Inlet 2 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_PFP-BOXES_1 Return Air Mixer,  !- Name
    VAV_PFP-BOXES_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_SEC_1 Return Air Node Name,  !- Inlet 1 Node Name
    ZN_1_FLR_1_SEC_2 Return Air Node Name,  !- Inlet 2 Node Name
    ZN_1_FLR_1_SEC_3 Return Air Node Name,  !- Inlet 3 Node Name
    ZN_1_FLR_1_SEC_4 Return Air Node Name,  !- Inlet 4 Node Name
    ZN_1_FLR_1_SEC_5 Return Air Node Name;  !- Inlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    VAV_PFP-BOXES_1 Return Air Path,  !- Name
    VAV_PFP-BOXES_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_PFP-BOXES_1 Return Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    VAV_PFP-BOXES_1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_PFP-BOXES_1_OA,      !- Component 1 Name
    VAV_PFP-BOXES_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_PFP-BOXES_1_OA-VAV_PFP-BOXES_1_CoolC 1Node,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_PFP-BOXES_1_CoolC 1, !- Component 2 Name
    VAV_PFP-BOXES_1_OA-VAV_PFP-BOXES_1_CoolC 1Node,  !- Component 2 Inlet Node Name
    VAV_PFP-BOXES_1_CoolC 1-VAV_PFP-BOXES_1_FanNode,  !- Component 2 Outlet Node Name
    Fan:VariableVolume,      !- Component 3 Object Type
    VAV_PFP-BOXES_1_Fan,     !- Component 3 Name
    VAV_PFP-BOXES_1_CoolC 1-VAV_PFP-BOXES_1_FanNode,  !- Component 3 Inlet Node Name
    VAV_PFP-BOXES_1 Supply Equipment Outlet Node;  !- Component 3 Outlet Node Name

Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump,           !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    CoolSys1 Chiller,        !- Component 1 Name
    CoolSys1 Pump-CoolSys1 ChillerNode,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_PFP-BOXES_1_CoolC 1, !- Component 1 Name
    VAV_PFP-BOXES_1_CoolC 1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_PFP-BOXES_1_CoolC 1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Chiller TowerSys Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Pump,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Chiller TowerSys Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    CoolSys1 Chiller TowerSys CoolTower,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNode,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Chiller TowerSys Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Supply Mixer-CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Chiller TowerSys Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Demand Inlet Pipe,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Inlet Pipe-CoolSys1 Chiller TowerSys Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    CoolSys1 Chiller,        !- Component 1 Name
    CoolSys1 Chiller Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Chiller TowerSys Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Demand Bypass Pipe,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Chiller TowerSys Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Demand Mixer-CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Outlet Node;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    VAV_PFP-BOXES_1 Air Loop Branches,  !- Name
    VAV_PFP-BOXES_1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    CoolSys1 Supply Branches,!- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch,  !- Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    CoolSys1 Demand Branches,!- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Demand Bypass Branch,  !- Branch 3 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 4 Name

BranchList,
    CoolSys1 Chiller TowerSys Supply Branches,  !- Name
    CoolSys1 Chiller TowerSys Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Chiller TowerSys Supply Equipment Branch,  !- Branch 2 Name
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch,  !- Branch 3 Name
    CoolSys1 Chiller TowerSys Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    CoolSys1 Chiller TowerSys Demand Branches,  !- Name
    CoolSys1 Chiller TowerSys Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Chiller TowerSys Demand Bypass Branch,  !- Branch 3 Name
    CoolSys1 Chiller TowerSys Demand Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    CoolSys1 Supply Splitter,!- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    CoolSys1 Demand Splitter,!- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    CoolSys1 Chiller TowerSys Supply Splitter,  !- Name
    CoolSys1 Chiller TowerSys Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Chiller TowerSys Supply Equipment Branch,  !- Outlet Branch 1 Name
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    CoolSys1 Chiller TowerSys Demand Splitter,  !- Name
    CoolSys1 Chiller TowerSys Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Chiller TowerSys Demand Bypass Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    CoolSys1 Supply Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    CoolSys1 Demand Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    CoolSys1 Chiller TowerSys Supply Mixer,  !- Name
    CoolSys1 Chiller TowerSys Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Chiller TowerSys Supply Equipment Branch,  !- Inlet Branch 1 Name
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    CoolSys1 Chiller TowerSys Demand Mixer,  !- Name
    CoolSys1 Chiller TowerSys Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Chiller TowerSys Demand Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Mixer;   !- Connector 2 Name

ConnectorList,
    CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Mixer;   !- Connector 2 Name

ConnectorList,
    CoolSys1 Chiller TowerSys Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Chiller TowerSys Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Chiller TowerSys Supply Mixer;  !- Connector 2 Name

ConnectorList,
    CoolSys1 Chiller TowerSys Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Chiller TowerSys Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Chiller TowerSys Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_1 PFPPrimary Air Outlet Node;  !- Node 1 Name

NodeList,
    ZN_1_FLR_1_SEC_1 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_1 PFPSecondary Air Inlet Node;  !- Node 1 Name

NodeList,
    ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_2 PFPPrimary Air Outlet Node;  !- Node 1 Name

NodeList,
    ZN_1_FLR_1_SEC_2 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_2 PFPSecondary Air Inlet Node;  !- Node 1 Name

NodeList,
    ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_3 PFPPrimary Air Outlet Node;  !- Node 1 Name

NodeList,
    ZN_1_FLR_1_SEC_3 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_3 PFPSecondary Air Inlet Node;  !- Node 1 Name

NodeList,
    ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_4 PFPPrimary Air Outlet Node;  !- Node 1 Name

NodeList,
    ZN_1_FLR_1_SEC_4 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_4 PFPSecondary Air Inlet Node;  !- Node 1 Name

NodeList,
    ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_5 PFPPrimary Air Outlet Node;  !- Node 1 Name

NodeList,
    ZN_1_FLR_1_SEC_5 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_5 PFPSecondary Air Inlet Node;  !- Node 1 Name

NodeList,
    VAV_PFP-BOXES_1_OANode List,  !- Name
    VAV_PFP-BOXES_1_OAInlet Node;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    CoolSys1 Chiller TowerSys CoolTower OA Ref Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    VAV_PFP-BOXES_1_OANode List;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Inlet Pipe,  !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Bypass Pipe,  !- Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Chiller TowerSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Name
    CoolSys1 Chiller TowerSys Supply Mixer-CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Chiller TowerSys Demand Inlet Pipe,  !- Name
    CoolSys1 Chiller TowerSys Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Inlet Pipe-CoolSys1 Chiller TowerSys Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Chiller TowerSys Demand Bypass Pipe,  !- Name
    CoolSys1 Chiller TowerSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Name
    CoolSys1 Chiller TowerSys Demand Mixer-CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    CoolSys1 Pump,           !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.96,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    CoolSys1 Chiller TowerSys Pump,  !- Name
    CoolSys1 Chiller TowerSys Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.96,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

!***** Chiller: CoolSys1 Chiller *****
Chiller:Electric:EIR,
    CoolSys1 Chiller,        !- Name
    AUTOSIZE,                !- Reference Capacity {W}
    4.9,                     !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    AUTOSIZE,                !- Reference Chilled Water Flow Rate {m3/s}
    AUTOSIZE,                !- Reference Condenser Fluid Flow Rate {m3/s}
    CoolSys1 Chiller ClgCapFuncTempCurve,  !- Cooling Capacity Function of Temperature Curve Name
    CoolSys1 Chiller EirFuncTempCurve,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    CoolSys1 Chiller EirFuncPlrCurve,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.2500,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 ChillerNode,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller Water Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0.0,                     !- Condenser Fan Power Ratio {W/W}
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.0000;                  !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:SINGLESPEED ===========

CoolingTower:SingleSpeed,
    CoolSys1 Chiller TowerSys CoolTower,  !- Name
    CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNode,  !- Water Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Fan Power {W}
    AUTOSIZE,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Air Flow Rate {m3/s}
    ,                        !- Free Convection Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    ,                        !- Free Convection Nominal Capacity Sizing Factor
    0.0,                     !- Basin Heater Capacity {W/K}
    2.0,                     !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    0.0080,                  !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3.0000,                  !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    CoolSys1 Chiller TowerSys CoolTower OA Ref Node,  !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    1.0,                     !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1.0000;                  !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

!***** Plant Loop: CoolSys1 *****
PlantLoop,
    CoolSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,!- Plant Side Branch List Name
    CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,!- Demand Side Branch List Name
    CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

!***** Condenser Loop: CoolSys1 Chiller TowerSys *****
CondenserLoop,
    CoolSys1 Chiller TowerSys,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Chiller TowerSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
    CoolSys1 Chiller TowerSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80.0,                    !- Maximum Loop Temperature {C}
    5.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Condenser Loop Volume {m3}
    CoolSys1 Chiller TowerSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
    CoolSys1 Chiller TowerSys Supply Branches,  !- Condenser Side Branch List Name
    CoolSys1 Chiller TowerSys Supply Connectors,  !- Condenser Side Connector List Name
    CoolSys1 Chiller TowerSys Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Chiller TowerSys Demand Branches,  !- Condenser Demand Side Branch List Name
    CoolSys1 Chiller TowerSys Demand Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    CoolSys1 Equipment List, !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    CoolSys1 Chiller;        !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
    CoolSys1 Chiller TowerSys Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    CoolSys1 Chiller TowerSys CoolTower;  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    100000000000000,         !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List; !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Chiller TowerSys Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000,           !- Load Range 1 Upper Limit {W}
    CoolSys1 Chiller TowerSys Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
    CoolSys1 Chiller TowerSys Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Chiller TowerSys Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    VAV_PFP-BOXES_1 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    VAV_PFP-BOXES_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_PFP-BOXES_1 Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

SetpointManager:OutdoorAirReset,
    VAV_PFP-BOXES_1 SAT Setpoint,  !- Name
    Temperature,             !- Control Variable
    15.5000,                 !- Setpoint at Outdoor Low Temperature {C}
    15.5000,                 !- Outdoor Low Temperature {C}
    12.8000,                 !- Setpoint at Outdoor High Temperature {C}
    21.0000,                 !- Outdoor High Temperature {C}
    VAV_PFP-BOXES_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    VAV_PFP-BOXES_1_CoolC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_PFP-BOXES_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_PFP-BOXES_1_CoolC 1-VAV_PFP-BOXES_1_FanNode,  !- Fan Inlet Node Name
    VAV_PFP-BOXES_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_PFP-BOXES_1_CoolC 1-VAV_PFP-BOXES_1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_PFP-BOXES_1 OA Mixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_PFP-BOXES_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_PFP-BOXES_1_CoolC 1-VAV_PFP-BOXES_1_FanNode,  !- Fan Inlet Node Name
    VAV_PFP-BOXES_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_PFP-BOXES_1_OA-VAV_PFP-BOXES_1_CoolC 1Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:FOLLOWOUTDOORAIRTEMPERATURE ===========

SetpointManager:FollowOutdoorAirTemperature,
    CoolSys1 Chiller TowerSys Condenser Control,  !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    0,                       !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    5,                       !- Minimum Setpoint Temperature {C}
    CoolSys1 Chiller TowerSys Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

!***** Following curve from DOE2.1E HERM-CENT-EIR-FPLR (EIRPLR3) and OPEN-CENT-EIR-FPLR (EIRPLR1) *****
Curve:Quadratic,
    CoolSys1 Chiller EirFuncPlrCurve,  !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.463710,                !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

!***** Following curve from DOE2.1E HERM-CENT-CAP-FT (CCAPT3) and OPEN-CENT-CAP-FT (CCAPT1) *****
Curve:Biquadratic,
    CoolSys1 Chiller ClgCapFuncTempCurve,  !- Name
    0.257896E+00,            !- Coefficient1 Constant
    0.389016E-01,            !- Coefficient2 x
    -0.217080E-03,           !- Coefficient3 x**2
    0.468684E-01,            !- Coefficient4 y
    -0.942840E-03,           !- Coefficient5 y**2
    -0.343440E-03,           !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0;                    !- Maximum Value of y

!***** Following curve from DOE2.1E HERM-CENT-EIR-FPLR (EIRPLR3) and OPEN-CENT-EIR-FPLR (EIRT1) *****
Curve:Biquadratic,
    CoolSys1 Chiller EirFuncTempCurve,  !- Name
    0.933884E+00,            !- Coefficient1 Constant
    -0.582120E-01,           !- Coefficient2 x
    0.450036E-02,            !- Coefficient3 x**2
    0.243000E-02,            !- Coefficient4 y
    0.486000E-03,            !- Coefficient5 y**2
    -0.121500E-02,           !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0;                    !- Maximum Value of y



!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

CurrencyType,
    INR;                     !- Monetary Unit


!-   ===========  ALL OBJECTS IN CLASS: COMPONENTCOST:LINEITEM ===========

ComponentCost:LineItem,
    Exterior Walls,          !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    EWall_Construction,      !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1000;                    !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Roof,                    !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Roof_Construction,       !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    1500;                    !- Cost per Area {$/m2}

!  Nikhil
ComponentCost:LineItem,
    Glass Cost,              !- Name
    ,                        !- Type
    Construction,            !- Line Item Type
    Window_Construction,     !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    ###Glass_Cost;                  !- Cost per Area {$/m2}

! SHGC VLT RS
! SHGC VLT RS
! SHGC VLT RS
! SHGC VLT RS
! SHGC VLT RS
! SHGC VLT RS
! SHGC VLT RS
ComponentCost:LineItem,
    Overhang,                !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    Test_overhang_S,         !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    500;                     !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Overhang,                !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    Test_overhang_N,         !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    500;                     !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Overhang,                !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    Test_overhang_E,         !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    500;                     !- Cost per Area {$/m2}

ComponentCost:LineItem,
    Overhang,                !- Name
    ,                        !- Type
    Shading:Zone:Detailed,   !- Line Item Type
    Test_overhang_W,         !- Item Name
    ,                        !- Object End Use Key
    ,                        !- Cost per Each {$}
    500;                     !- Cost per Area {$/m2}


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

UtilityCost:Tariff,
    ElectricityCost,         !- Name
    ElectricityPurchased:Facility,  !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0;                       !- Monthly Charge or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

UtilityCost:Charge:Simple,
    FlatEnergyCharge,        !- Name
    ElectricityCost,         !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    5;                       !- Cost per Unit Value or Variable Name






!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Name;                    !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF;                     !- Report Type

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    RegularPolyline;         !- Report Specifications 1

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Lights Electric Energy,  !- Variable Name
    Environment;             !- Reporting Frequency




!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Building,    !- Name
    Annual;                  !- Reporting Frequency

Output:Meter,
    ElectricityNet:Facility, !- Name
    Annual;                  !- Reporting Frequency

